within Dynawo.Electrical.Controls.Machines.PowerSystemStabilizers.Standard;

/*
* Copyright (c) 2024, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

model PssRQB "French RTE accelerating-power power system stabilizer (CGMES PssRQB)"
  /*
    Dual-input (speed and electrical power) power system stabilizer. The
    speed path is washed out and the power path is low-pass filtered; the
    two are combined to approximate the shaft accelerating power, then
    washed out again and phase-compensated by two lead-lag stages.
    Corresponds to the CGMES IEC 61970-302 PssRQB model (French RTE
    Reseau de Qualite B). Block-based: the equation section contains only
    connect statements.
  */
  import Modelica.Blocks;
  import Dynawo.Types;
  import Dynawo.NonElectrical.Blocks.Continuous;
  import Dynawo.Electrical.SystemBase;

  parameter Types.PerUnit Kw "Speed path gain";
  parameter Types.PerUnit Kp "Power path gain";
  parameter Types.Time tW "Speed path washout time constant in s";
  parameter Types.Time tW2 "Combined signal washout time constant in s";
  parameter Types.Time tLp "Power path low-pass filter time constant in s";
  parameter Types.Time t1 "First lead time constant in s";
  parameter Types.Time t2 "First lag time constant in s";
  parameter Types.Time t3 "Second lead time constant in s";
  parameter Types.Time t4 "Second lag time constant in s";
  parameter Types.VoltageModulePu UPssMaxPu "Maximum stabilizer output in pu (base UNom)";
  parameter Types.VoltageModulePu UPssMinPu "Minimum stabilizer output in pu (base UNom)";
  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";

  // Initial parameter (computed by the initialization model)
  parameter Types.ActivePowerPu PGen0Pu "Initial active power in pu (base SnRef) (generator convention)";

  final parameter Types.PerUnit PGen0PuSNom = PGen0Pu * SystemBase.SnRef / SNom "Initial active power in pu (base SNom)";

  // Inputs / output
  Blocks.Interfaces.RealInput omegaPu(start = SystemBase.omega0Pu) "Rotor angular frequency in pu (base omegaNom)";
  Blocks.Interfaces.RealInput omegaRefPu(start = SystemBase.omegaRef0Pu) "Reference angular frequency in pu (base omegaNom)";
  Blocks.Interfaces.RealInput PGenPu(start = PGen0Pu) "Active power in pu (base SnRef) (generator convention)";
  Blocks.Interfaces.RealOutput UPssPu(start = 0) "Stabilizer output voltage in pu (base UNom)";

  // Blocks
  Blocks.Math.Feedback dW "Speed deviation omega - omegaRef";
  Blocks.Math.Gain gainKw(k = Kw) "Speed path gain";
  Continuous.Washout washoutOmega(tW = tW) "Speed path washout";
  Blocks.Math.Gain gainPGen(k = SystemBase.SnRef / SNom) "Conversion to machine base power";
  Blocks.Sources.Constant constPGen0(k = PGen0PuSNom) "Initial active power";
  Blocks.Math.Feedback dPe "Power deviation PGen - PGen0" ;
  Blocks.Math.Gain gainKp(k = Kp) "Power path gain";
  Blocks.Continuous.FirstOrder filterPe(T = if tLp > 1e-6 then tLp else 1e-5) "Power path low-pass filter";
  Blocks.Math.Add addAcc "Combined accelerating-power signal";
  Continuous.Washout washout2(tW = tW2) "Combined signal washout";
  Continuous.TransferFunction leadLag1(a = {t2, 1}, b = {t1, 1}) "First lead-lag stage";
  Continuous.TransferFunction leadLag2(a = {t4, 1}, b = {t3, 1}) "Second lead-lag stage";
  Blocks.Nonlinear.Limiter limiter(uMax = UPssMaxPu, uMin = UPssMinPu, homotopyType = Modelica.Blocks.Types.LimiterHomotopy.NoHomotopy) "Stabilizer output limiter";

equation
  connect(omegaPu, dW.u1);
  connect(omegaRefPu, dW.u2);
  connect(dW.y, gainKw.u);
  connect(gainKw.y, washoutOmega.u);
  connect(PGenPu, gainPGen.u);
  connect(gainPGen.y, dPe.u1);
  connect(constPGen0.y, dPe.u2);
  connect(dPe.y, gainKp.u);
  connect(gainKp.y, filterPe.u);
  connect(washoutOmega.y, addAcc.u1);
  connect(filterPe.y, addAcc.u2);
  connect(addAcc.y, washout2.u);
  connect(washout2.y, leadLag1.u);
  connect(leadLag1.y, leadLag2.u);
  connect(leadLag2.y, limiter.u);
  connect(limiter.y, UPssPu);

  annotation(preferredView = "text");
end PssRQB;
